[
  {"id":"6aa2e56e003aed9d1712","question":"(Multiple Answer) Which of the following are components of SmartLi? ( )","correctOptionLabels":["A","B","C","D"],"explanation":"The correct answers are A, B, C, and D: the battery module, battery control unit, MDU, and fuse are all SmartLi components.\n\n- Battery modules store energy and deliver DC power during a utility interruption.\n- The battery control unit gathers status information, coordinates protection, and manages cabinet-level battery operation.\n- The MDU provides local monitoring, configuration, alarms, and human-machine interaction.\n- Fuses provide overcurrent and short-circuit protection by interrupting a dangerous fault path.\n\nTogether these parts cover the cabinet's essential functions: energy storage, intelligent supervision, operator visibility, and electrical protection. SmartLi is therefore more than a rack of cells; it is an integrated battery system designed to connect safely to a UPS and expose actionable operating data.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56e003b33532eee","question":"What does F mean in SmartLi-512V-40Ah-F-01?","correctOptionLabels":["B"],"explanation":"The correct answer is B: F means that this SmartLi configuration is equipped with a display. Huawei equipment model strings encode key configuration attributes so closely related cabinet variants can be distinguished without opening the enclosure. In this designation, the voltage and ampere-hour portions describe the electrical class, while the letter identifies the human-interface configuration. A local display gives operators direct access to status, alarms, measurements, and basic management information at the cabinet. It does not mean intelligent battery, because SmartLi is already the product family; it does not identify a 380 V system; and it does not mean a fully configured cabinet. Reading the code correctly matters when selecting, commissioning, documenting, and replacing equipment, because visually similar variants may provide different local operating interfaces.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56e003b024808da","question":"(Single Answer) The SmartLi supports cabinet combination. If there are 5 SmartLis in a system, how many parallel cables are required? ( )","correctOptionLabels":["D"],"explanation":"The correct answer is D: five parallel cables are required for five SmartLi cabinets in the stated cabinet-combination arrangement. Each cabinet needs its designated parallel connection so the combined system can exchange the control and coordination information required for synchronized operation. The count therefore follows the number of participating cabinets in this configuration: one required parallel cable per SmartLi, giving five cables for five cabinets. These links are not a substitute for the DC power conductors; they support cabinet coordination, while the power cabling carries battery current. Correctly installing every required link is important because incomplete parallel communication can prevent consistent status reporting, current sharing, alarm coordination, or system recognition. Cable routing, connector identification, and installation sequence should still follow the exact SmartLi model documentation used at the site.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56e003b10b70ccc","question":"Which components below is inside SmartLi cabinet?","correctOptionLabels":["A","B","C"],"explanation":"The correct answers are A, B, and C: a battery breaker, battery intelligent management module, and battery modules are all installed inside the SmartLi cabinet.\n\n- The battery modules are the electrochemical energy-storage assemblies.\n- The intelligent management module monitors battery conditions, communicates status, coordinates balancing, and initiates protective responses when abnormal conditions arise.\n- The battery breaker provides a controlled means of connecting or isolating the cabinet's DC output and interrupts fault current within its rated protective capability.\n\nThese components form an integrated energy, control, and protection chain. The modules supply DC energy, the management layer keeps that energy source within safe operating conditions, and the breaker provides cabinet-level switching and isolation. Their integration is a central difference between an intelligent lithium battery cabinet and an unmanaged collection of batteries.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56e003b28e12521","question":"On the SmartLi WebUI, operator-level users can export data but have no permission to clear faults.","correctOptionLabels":["B"],"explanation":"The correct conclusion is False (B). The statement incorrectly separates data export from fault clearing as though an operator-level account can perform the first but is categorically barred from the second. In the SmartLi role model covered by this question, the operator role has permission for both relevant operating actions, including clearing faults when the fault condition has been removed. Clearing a displayed fault does not repair an active electrical or battery problem; it acknowledges or resets the recorded condition after appropriate diagnosis and corrective work. Role-based access still matters because configuration and security-sensitive functions may require a higher privilege level. For study purposes, distinguish three concepts: observing or exporting historical data, correcting the physical cause of an alarm, and using an authorized WebUI command to clear the resulting fault indication.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56e003afa6f6b70","question":"(Single Answer) How many battery modules does each SmartLi battery cabinet consist of? ( )","correctOptionLabels":["C"],"explanation":"The correct answer is C: each SmartLi battery cabinet in the configuration referenced by this question contains 16 battery modules. The modules are arranged as the cabinet's managed DC energy source, with their voltages contributing to the required high-voltage battery string and their stored energy determining the cabinet's discharge capability. Knowing the module count is important for installation checks, inventory, alarm interpretation, and maintenance: a missing, mismatched, or unavailable module affects the integrity of the managed battery string. The answer is model-specific and should not be generalized to every Huawei lithium cabinet, because other product variants may use different module arrangements. Here, however, the expected architecture is the sixteen-module SmartLi cabinet described in the course material, not an eight-, ten-, or twenty-module assembly.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56e003b2e584fc7","question":"The energy density of SmartLi is much higher than lead acid battery. A single SmartLi cabinet supports 200kW/10min, 167kW/15min@30oC.","correctOptionLabels":["A"],"explanation":"The correct conclusion is True (A). SmartLi uses lithium battery technology, which provides substantially greater usable energy and power density than conventional lead-acid battery installations. That allows a smaller cabinet footprint to support high short-duration UPS discharge power. For the cabinet and operating condition stated, the specified capability is 200 kW for 10 minutes or 167 kW for 15 minutes at 30 degrees C. The lower power associated with the longer duration reflects battery discharge behavior: available terminal voltage, internal losses, temperature, and the permitted end-of-discharge condition constrain how long a given power can be sustained. These are rated duty points, not a rule that runtime scales perfectly with power. Actual design must also account for aging, load profile, redundancy, environmental conditions, and the applicable product sizing guidance.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56e003afd0be9cb","question":"(Single Answer) Which are the rated voltage and capacity of the SmartLi battery cabinet? ( )","correctOptionLabels":["B"],"explanation":"The correct answer is B: the SmartLi battery cabinet referenced here is rated at 512 V and 80 Ah. Voltage describes the cabinet's nominal DC electrical level, while ampere-hour capacity describes the amount of charge available under the specified rating conditions. They are different quantities and both are needed when matching the battery system to a compatible UPS DC bus and estimating stored energy. A rough nominal-energy comparison uses voltage multiplied by ampere-hours, but actual UPS runtime also depends on discharge power, conversion efficiency, temperature, aging, cutoff voltage, and the manufacturer's discharge data. The 40 Ah alternatives describe a different capacity class, and 520 V is not the rated voltage given for this cabinet. Installation and expansion must use the exact cabinet variant and approved configuration rather than relying on nominal values alone.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56e003b16a62011","question":"There are () level battery management system used in SmartLi.","correctOptionLabels":["B"],"explanation":"The correct answer is B: SmartLi uses a three-level battery management system. The hierarchy allows measurements and protection decisions to be handled at the appropriate scope instead of treating the entire cabinet as one undifferentiated battery. A lower level observes cell or module conditions such as voltage and temperature; an intermediate level aggregates and manages the battery string or cabinet; and the upper level coordinates system information, communication, alarms, and interaction with the UPS or monitoring platform. This layered design supports early detection of imbalance and abnormal conditions, controlled charging and discharging, and isolation or alarm responses when limits are exceeded. Three-level management is especially useful in high-voltage lithium systems because many series-connected cells must remain within safe operating ranges even though the UPS sees the cabinet mainly as a DC source.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56e003b01d06169","question":"SmartLi must be sold with Huawei modular UPS together.","correctOptionLabels":["B"],"explanation":"The correct conclusion is False (B). SmartLi is an intelligent lithium battery system, not a product that can only be sold as a mandatory bundle with a Huawei modular UPS. It can be applied where the selected UPS and battery interface are technically compatible and the proposed configuration is supported. Compatibility involves more than brand naming: the DC voltage window, charge and discharge characteristics, communication method, protection coordination, power and runtime requirements, and approved cabinet combination must all be checked. The word “must” makes the statement wrong because it turns a common integrated deployment into an absolute commercial and technical restriction. In practice, designers should use Huawei's compatibility and configuration guidance for the particular SmartLi and UPS models and should not assume that any third-party UPS can be connected merely because its nominal DC voltage looks similar.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56f00166cb821dd","question":"Which of the following factors affect battery life? (Multiple choice)","correctOptionLabels":["A","B","C"],"explanation":"The correct answers are A, B, and C: temperature, cycle count, and depth of discharge all affect battery life.\n\n- Temperature changes reaction rates and aging mechanisms; sustained operation outside the recommended range accelerates degradation.\n- Every charge-discharge cycle consumes part of the battery's finite cycle life, although the impact depends on how the cycle is performed.\n- Greater depth of discharge generally places more stress on the active materials than shallow cycling and can reduce the number of useful cycles.\n\nRated capacity is a nameplate performance value, not by itself an operating stress that ages the battery. Two batteries with the same rated capacity can have very different service lives because their temperatures and duty cycles differ. Life estimates therefore require the manufacturer's aging data plus the site's actual thermal and discharge conditions.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56f001653f5c788","question":"Which of the following statements about iBattery are correct?","correctOptionLabels":["A","B","C","D"],"explanation":"The correct answers are A, B, C, and D.\n\n- A is correct because the iBattery solution is formed from the iBOX controller and iBAT battery-monitoring modules.\n- B is correct because each iBAT performs battery monitoring and supports the stated 12 V power input.\n- C is correct because one iBOX can supervise up to four battery strings and 200 batteries in the referenced configuration.\n- D is correct because both iBOX and iBAT support online upgrade, allowing supported firmware maintenance without dismantling the monitoring network.\n\nThe architecture separates distributed battery measurements from centralized aggregation. iBAT devices gather battery-level information, while iBOX organizes data, alarms, and upstream communication across strings. The stated maximums are product limits for system design, not targets that should be exceeded or inferred for another model revision.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56f001661d6cc69","question":"When installing the UPS battery, the installation tool does not need to be insulated because the load is not charged.","correctOptionLabels":["B"],"explanation":"The correct conclusion is False (B). Battery installation tools must be insulated as required because the battery itself is an energized DC source even when no load is connected and the UPS is not operating. A conductive tool dropped across terminals or between a live terminal and grounded metal can create a very high short-circuit current. The result may be an arc, molten metal, severe burns, battery damage, fire, or explosion. Removing the downstream load does not remove the battery's stored electrochemical energy. Safe work therefore includes isolating sections where possible, verifying polarity and voltage, using insulated tools and appropriate personal protective equipment, removing conductive jewelry, and following the approved installation procedure. This is a fundamental distinction in battery safety: “not supplying a load” never means “de-energized.”","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56f00168d68fee2","question":"During the use of the battery pack, the appearance is normal, but there is no current during charging, and the voltage drop is zero at the moment of discharge, and it cannot be discharged. What could be happened in the following?","correctOptionLabels":["A"],"explanation":"The correct answer is A: the battery pack has an open circuit, described here as “breaking the battery pack.” An open connection prevents a complete current path, so charging current cannot flow. When a discharge is attempted, the pack also cannot deliver current; with no closed circuit, there is no normal loaded-voltage drop to observe. The enclosure may still look normal because the failure can be an internal open link, broken connector, loose terminal, open fuse, or failed interconnection. Sulfation normally causes reduced capacity and increased internal resistance rather than a perfectly open path. Reversed polarity and leakage produce different electrical or visible symptoms. Diagnosis should be performed using the approved isolated test procedure, because apparently inactive battery strings can retain hazardous voltage on either side of the open point.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56f0016512080f0","question":"What are the functions of Huawei SmartLi?","correctOptionLabels":["A","B","C","D"],"explanation":"The correct answers are A, B, C, and D: SmartLi measures voltage, measures temperature, balances battery units, and communicates operating information.\n\n- Voltage measurement supports state monitoring and alarms for abnormal high, low, or inconsistent values.\n- Temperature measurement detects thermal conditions that affect performance, aging, and safety.\n- Unit balancing reduces state-of-charge divergence so series-connected units remain usable without one unit reaching a limit prematurely.\n- Communication carries measurements, status, and alarms to cabinet controls, the UPS, or management systems.\n\nThese functions work together. Measurement provides evidence, balancing corrects manageable differences, alarms identify conditions needing attention, and communication makes the information available for coordinated control and maintenance. SmartLi's value is therefore both stored energy and active battery management, which helps preserve availability and manage lithium-battery risk.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56f001671128d50","question":"What is the terminal voltage of the battery in the open state?","correctOptionLabels":["C"],"explanation":"The correct answer is C: the terminal voltage measured while the battery circuit is open is the open-circuit voltage. “Open” means no intentional load current is flowing, so the reading is not reduced by the battery's internal voltage drop under load or by cable losses in a discharge circuit. Open-circuit voltage can indicate general battery condition or state of charge when interpreted with the correct chemistry, temperature, and rest period, but it does not prove that the battery can deliver rated power. A degraded battery may show a plausible open-circuit voltage and then collapse under load because of high internal resistance or low capacity. Rated voltage is a nominal classification, whereas open-circuit voltage is an actual measurement made under a defined no-load condition.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56f00167765b848","question":"What can be detected by the optional battery inspection instrument? (Multiple choice)","correctOptionLabels":["B","C","D"],"explanation":"The correct answers are B, C, and D: the optional battery inspection instrument can detect voltage, internal resistance, and battery-case temperature.\n\n- Voltage monitoring reveals abnormal charging, discharge, and imbalance behavior at battery level.\n- Internal-resistance trending helps identify deterioration or poor connections that may not be obvious from open-circuit voltage alone.\n- Case-temperature monitoring highlights thermal stress, abnormal heating, and environmental differences that accelerate aging or signal a fault.\n\nFrequency is not a battery condition measured by this instrument; batteries supply DC, so grid frequency is not a meaningful cell-health parameter. The three measurements are most valuable as trends and comparisons across similar batteries under similar conditions. A single reading should be interpreted with load state, temperature, chemistry, and manufacturer criteria before deciding that a battery is defective.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56f00166b0186f5","question":"Three sets of 9Ah battery packs are connected in parallel and connected to UPS2000-G-6kVA. What is the battery capacity set?","correctOptionLabels":["C"],"explanation":"The correct answer is C: the configured battery capacity is 27 Ah. When three equal 9 Ah battery packs are connected in parallel, their ampere-hour capacities add because each branch can contribute current at the same nominal voltage: 9 Ah + 9 Ah + 9 Ah = 27 Ah. Parallel connection increases available capacity and current capability but does not add the pack voltages; series connection would add voltage while retaining the ampere-hour rating of one string. The UPS battery setting must represent the total parallel capacity so charging control and runtime estimation use the correct scale. All parallel strings should be compatible in type, voltage, capacity, condition, and cabling, because unequal strings can share charging and discharge current poorly even when the arithmetic total is correct.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56f00166dffc34d","question":"The same group of batteries cannot be mixed with batteries of different capacities, different specifications, different batches ad different manufacturers.","correctOptionLabels":["A"],"explanation":"The correct conclusion is True (A). Batteries in the same string or parallel group should not be mixed across capacity, specification, production batch, or manufacturer because their electrical characteristics and aging behavior may differ. In series, the same current passes through every battery, so the weakest or lowest-capacity unit reaches its charge or discharge limit first and constrains the whole string. In parallel, differences in voltage and internal resistance cause unequal current sharing and circulating current. Either condition can produce overcharge, deep discharge, excess heating, accelerated aging, and unreliable runtime. Even nominally similar batteries can have different charge acceptance and impedance when their history differs. A replacement plan should follow the manufacturer's matching rules and evaluate the condition of the entire affected string rather than treating nameplate voltage alone as proof of compatibility.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56f001677328eb1","question":"When the battery is discharged, the discharge voltage of a faulty battery drops rapidly, resulting in insufficient backup time for the entire battery. What should be done?","correctOptionLabels":["A"],"explanation":"The correct answer is A: perform the specified forced equalization process and replace the faulty battery. A battery whose voltage falls much faster than its peers under the same discharge current has reduced usable capacity, abnormal internal resistance, or another defect. Because series batteries carry the same current, that weak unit reaches the end-of-discharge threshold early and forces the UPS to stop discharging the entire string, shortening backup time. Equalization can correct an ordinary state-of-charge imbalance when the battery type and manufacturer's procedure permit it, but it cannot restore a physically failed unit; replacement addresses the defective component. Doing nothing leaves availability compromised, while scrapping the entire bank without assessment is unnecessarily broad. Work must follow isolation, matching, torque, polarity, and post-replacement verification requirements.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e56f00207808d47b","question":"For storage batteries that have been stored for 18 months or longer, the battery has not been recharged should be processed ().","correctOptionLabels":["D"],"explanation":"The correct answer is D: dispose of the long-stored, unrecharged battery through the approved battery-waste process. Batteries self-discharge during storage, and an 18-month period without the required recharge can leave them deeply discharged for too long. Prolonged low state of charge may cause irreversible chemical damage, loss of capacity, increased internal resistance, and unreliable behavior even if terminal voltage can later be raised. A UPS battery is a safety-critical standby component, so uncertain recovery is not equivalent to demonstrated capacity and serviceability. The question's prescribed disposition is therefore rejection rather than hurried use, supplementary charging, or an improvised activation attempt. Disposal does not mean ordinary trash: batteries must be isolated, protected against terminal short circuits, handled for their chemistry, and transferred through the site's authorized recycling or hazardous-waste channel.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e571002793618687","question":"With the same loads, the backup time of a UPS depends on the battery capacity.","correctOptionLabels":["A"],"explanation":"The correct conclusion is True (A). With the UPS, operating conditions, and load held constant, greater usable battery capacity provides more stored energy and therefore longer backup time. Capacity is commonly expressed in ampere-hours, but runtime is ultimately an energy-and-power relationship: the battery must sustain the required DC power until its permitted end-of-discharge voltage is reached. The relationship is not perfectly linear because battery voltage changes during discharge, high discharge rates reduce usable capacity for some chemistries, and the inverter consumes energy and has conversion losses. Temperature, battery age, cell balance, cutoff settings, and cable losses also influence the result. Thus capacity is the main variable in the simplified comparison stated, while an actual design should use manufacturer discharge tables or sizing software for the required load and duration.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5710027b0dd3a70","question":"UPS is used to ( ). (Multiple choice)","correctOptionLabels":["A","B","C","D"],"explanation":"The correct answers are A, B, C, and D. A UPS can stabilize voltage, stabilize frequency, maintain power when mains is unavailable, and protect loads from voltage surges.\n\n- Voltage regulation keeps the load supply within an acceptable range despite input variation.\n- Frequency regulation is provided by the inverter in online operation, decoupling output frequency from unsuitable input conditions.\n- Stored battery energy lets the inverter continue supplying critical loads when utility power fails.\n- Input conversion, filtering, control, and protective devices reduce the effect of surge and other power-quality disturbances on downstream equipment.\n\nThe exact degree of conditioning depends on UPS topology and mode. A double-conversion online UPS provides the strongest continuous decoupling, while bypass operation exposes the load more directly to the bypass source.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5710027956679ae","question":"The higher the efficiency of UPS, the more power loss it is.","correctOptionLabels":["B"],"explanation":"The correct conclusion is False (B). UPS efficiency is the ratio of useful output power to input power. For the same load, a higher efficiency means a larger fraction of input power reaches the load and a smaller fraction is lost inside the UPS. For example, if output power is fixed, improving efficiency reduces the extra input power required and therefore reduces losses. Those losses mainly become heat in rectifiers, inverters, magnetics, filters, fans, and conductors. Lower loss reduces cooling demand and operating cost and can improve equipment thermal margin. Efficiency varies with load percentage and operating mode, so nameplate peak efficiency should not be applied blindly to every condition. The essential relationship remains inverse: as efficiency rises for the same delivered power, internal power loss falls rather than increases.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5710027a970bda2","question":"The typical configuration of UPS system includes: N system, N + X system, and 2N system.","correctOptionLabels":["A"],"explanation":"The correct conclusion is True (A). N, N+X, and 2N are standard ways to describe UPS capacity and redundancy. An N system has exactly the capacity required to support the design load, so loss of a required unit can reduce or remove support. An N+X system adds X redundant units or modules beyond the N needed for the load; it can tolerate failures or maintenance up to the designed redundancy margin. A 2N system provides two independent full-capacity paths, each capable of carrying the complete load when the downstream distribution and load architecture support dual paths. These labels describe intended capacity architecture, not a guarantee that every component is redundant. Batteries, bypass sources, switchgear, controls, distribution, and common installation points must also be examined when assessing actual end-to-end availability.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5710027b79def88","question":"(Multiple Answer) The working modes of UPS are ( ).","correctOptionLabels":["A","B","C"],"explanation":"The correct answers are A, B, and C: normal mode, static bypass mode, and battery mode are UPS working modes. In normal mode, the rectifier and inverter process input power and the inverter supplies the protected load while the battery is maintained. In battery mode, stored DC energy feeds the inverter when the mains source is absent or outside the permitted range. In static bypass mode, the load is supplied through the bypass path, typically because of inverter overload, an inverter fault, a commanded transfer, or another supported condition. Offline mode is a UPS topology or operating principle for standby UPS products, not a working mode of the online UPS context used here. Maintenance bypass is also distinct from static bypass because it is a service isolation path involving mechanical switching and controlled operating procedures.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5710027a21319cd","question":"In normal mode, when the UPS is overloaded, it will switch from normal mode to battery mode.","correctOptionLabels":["A"],"explanation":"The correct conclusion is False (A). Battery mode is used when the normal AC input is unavailable or outside the UPS's acceptable range, not as the normal response to an overload while a valid bypass source exists. If the load exceeds inverter capability for longer than the permitted overload time, an online UPS typically transfers the load to static bypass, provided bypass voltage, frequency, and synchronization conditions are acceptable. The bypass path can supply the load without forcing the battery and inverter to carry an excessive demand. If bypass is unavailable or unsuitable, the UPS response depends on its design and protection logic and may ultimately shut down to protect equipment. The key distinction is cause: an input-source problem calls for battery energy, while an output overload calls for overload handling and often bypass transfer.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5710027ca048052","question":"(Single Answer) Which of the following component can convert DC into AC ?","correctOptionLabels":["A"],"explanation":"The correct answer is A: the inverter converts DC into AC. In an online UPS, the rectifier first converts incoming AC to DC for the internal DC bus, and the inverter then synthesizes controlled AC voltage and frequency for the load. During battery operation, the battery also supplies DC to that bus, allowing the same inverter to continue producing AC without relying on the mains input. A rectifier performs the opposite conversion, from AC to DC. A charger controls energy delivered into the battery, usually from the DC bus or rectified input. The static bypass unit does not perform power conversion; it transfers the load to an alternate AC path using semiconductor switches. Understanding these roles makes UPS power flow and mode transitions much easier to diagnose.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5710027a065f513","question":"In which situation does the UPS work in static bypass mode.","correctOptionLabels":["D"],"explanation":"The correct answer is D: an inverter fault can cause the UPS to operate in static bypass mode. The inverter is the normal AC source for the protected load in a double-conversion online UPS. If it cannot maintain acceptable output, the static transfer path can connect the load rapidly to a valid bypass supply, preserving continuity while isolating the failed conversion path. Transfer is possible only when bypass voltage, frequency, phase, and other configured conditions are acceptable. A large mains disturbance or complete mains loss generally makes the bypass source unsuitable if it comes from that same source, so the UPS uses the battery and inverter instead. Damaged batteries alone do not require bypass while normal input and the inverter remain available, though they compromise backup capability and require prompt correction.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5710027974376fd","question":"Which is the rated capacity unit of UPS?","correctOptionLabels":["A"],"explanation":"The correct answer is A: UPS rated capacity is expressed in kVA, kilovolt-amperes. kVA measures apparent power, which combines the voltage and current the UPS must supply regardless of how much of that power becomes useful real work in the load. kW measures real power, and the relationship is kW = kVA multiplied by power factor for the applicable load and UPS rating. A UPS must remain within both its apparent-power and real-power limits, so neither figure can be ignored during sizing. Ah is a battery charge-capacity unit, not a UPS output-capacity unit. Var measures reactive power rather than total rated capacity. For example, a load can satisfy the kW limit but still exceed the kVA or current limit if its power factor is low.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5710027b4b2b0ff","question":"In terms of working principles, the UPS is classified into ( ).","correctOptionLabels":["A","D"],"explanation":"The correct answers are A and D: offline UPS and double-conversion online UPS are classifications based on working principle in the framework used by this question. An offline, or standby, UPS normally feeds the load from utility power and starts supplying through its inverter after an input failure or unacceptable condition, so a transfer occurs. A double-conversion online UPS continuously converts AC to DC and then DC back to controlled AC, keeping the load supplied by the inverter during normal operation and enabling a seamless change to battery energy on the DC bus. “Tower mounted” describes physical form factor, not electrical topology. The course terminology does not treat “online interactive” as the intended principle category here. In broader industry usage, line-interactive is also commonly recognized, so always follow the terminology of the applicable product documentation.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5710031527625fd","question":"(T or F) The state of each IT load circuit breaker inside intergrated UPS can be displayed on LCD. ( )","correctOptionLabels":["A"],"explanation":"The correct conclusion is True (A). In the integrated UPS configuration referenced, the LCD can display the state of each monitored IT load circuit breaker. Breaker-state visibility helps operators determine which downstream branch is open or closed without relying only on physical inspection, and it supports faster fault localization and safer operational checks. This function depends on the breaker status contacts and monitoring wiring being installed, configured, and communicating correctly; an LCD cannot infer mechanical position without an input signal. The indication is useful operational evidence, but it is not a substitute for electrical isolation verification before work. A displayed “open” state does not by itself prove absence of voltage because alternate feeds, wiring faults, or failed auxiliary contacts may exist. Proper lockout, test-for-dead procedures, and site documentation remain necessary.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5710031669d427e","question":"Compared with the industrial frequency UPS with the SCR, the high frequency UPS with the IGBT rectifier can greatly reduce the input current harmonics and improve the input power factor.","correctOptionLabels":["A"],"explanation":"The correct conclusion is True (A). An actively controlled IGBT rectifier can shape its input current to follow the mains voltage waveform more closely, reducing low-order harmonic distortion and drawing current with a power factor nearer unity. A traditional SCR rectifier uses phase-controlled conduction, which draws pulses of current and introduces more harmonic content and reactive demand unless substantial filtering or compensation is added. Lower input-current harmonics reduce distortion imposed on upstream transformers, generators, conductors, and switchgear, while higher input power factor reduces the apparent power required for the same real input power. Performance still depends on the specific rectifier, load, filters, and operating point, but the stated comparison captures the main electrical advantage of high-frequency UPS designs using controlled IGBT input stages.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e57100316c72af5c","question":"Which of the following is not the topology of UPS?","correctOptionLabels":["C"],"explanation":"The correct answer is C: “online interactive UPS” is not the topology term used in this question's classification. “Online” and “offline” identify recognized operating principles, while “interactive UPS” is being used as the shortened course term for the line-interactive category. The phrase “online interactive” incorrectly combines two different classifications: online double conversion continuously supplies the load through an inverter, whereas line-interactive operation normally supplies the load from the utility path with voltage regulation and transfers to inverter/battery operation when required. These architectures differ in power flow, transfer behavior, conditioning, efficiency, and protection level. Terminology varies across translations and product literature, so the technically standard expression to remember is “line-interactive,” not “online interactive.” The marked answer is therefore about the invalid combined name rather than denying the existence of line-interactive UPS systems.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e57100314eb91750","question":"(T or F) When a backfeed occurs in main or bypass, the backfeed protection card can send signals to trip the input circuit breaker.","correctOptionLabels":["A"],"explanation":"The correct conclusion is True (A). Backfeed protection detects an abnormal condition in which energy appears on an input or bypass path where upstream personnel and equipment may expect isolation. The protection card provides a trip command or drive signal to the appropriately configured external input circuit breaker, disconnecting the hazardous path. This helps prevent UPS-generated or load-side energy from energizing upstream conductors during a fault or maintenance condition. The card itself does not necessarily interrupt the full power current; it detects or commands, while the correctly rated breaker performs isolation. Effective protection therefore depends on compatible trip hardware, correct wiring, commissioning tests, and coordination with the UPS logic. Backfeed protection is a personnel-safety and electrical-isolation function, not merely an informational alarm.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e57100314d6ed930","question":"The rated loading capacity of a 2 + 1 parallel system is a maximum of () times the rated loading capacity of a single UPS.","correctOptionLabels":["A"],"explanation":"The correct answer is A: the rated load capacity is at most two times the capacity of one UPS. In a 2+1 arrangement, two units are required to support the design load and one additional unit provides redundancy. Although three units are physically connected, loading the system to three-unit capacity would consume the spare margin; failure or removal of one unit would then overload the remaining two. Keeping the design load within 2N, where N is one unit's rating, preserves the intended single-unit redundancy. Actual allowable loading must also respect each UPS's kVA and kW limits, parallel-system derating if specified, current sharing, battery support, and environmental conditions. “2+1” therefore describes two capacity units plus one redundant unit, not three capacity units available for normal design loading.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e57100314d3b7828","question":"(T or F) In normal mode, when the mains input voltage and frequency are beyond the UPS allowable range, the UPS will switch from normal mode to static bypass mode.","correctOptionLabels":["B"],"explanation":"The correct conclusion is False (B). When mains voltage or frequency leaves the UPS's allowable input range, an online UPS normally changes to battery mode so the battery continues feeding the DC bus and the inverter maintains acceptable AC output. Static bypass would connect the load to an AC source that may be the same unacceptable supply, defeating the purpose of conditioning and potentially exposing the load to the disturbance. A bypass transfer is permitted only when the bypass source satisfies its configured voltage, frequency, phase, and synchronization criteria and another condition, such as inverter overload or fault, calls for transfer. The essential operating principle is that battery mode bridges an invalid or missing normal input, while static bypass supplies the load around the inverter only from a suitable alternate AC path.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e571003152cb0fcc","question":"(T or F) When load rate is low and stable, partial modules could enter hibernation, the remaining modules undertake the larger loads, which improves system efficiency.","correctOptionLabels":["A"],"explanation":"The correct conclusion is True (A). In a modular UPS operating at a low, stable load, the controller can place selected power modules into hibernation while keeping enough modules active to carry the load and maintain the configured reserve. The active modules then operate at a higher percentage of their rating, often closer to the range where conversion efficiency is better. This reduces fixed switching, control, and fan losses from unnecessary running modules. The function must be automatic and coordinated: the UPS monitors load changes and wakes additional modules before capacity or redundancy is endangered. Hibernation does not mean abandoning resilience, and it should follow the product's permitted settings. The benefit comes from reducing light-load losses while retaining sufficient active capacity for the protected load and expected transients.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e571003188ce3a54","question":"In normal mode, when the main input voltage and frequency are out of the allowable range, the UPS will switch from normal mode to static bypass mode.","correctOptionLabels":["B"],"explanation":"The correct conclusion is False (B). An unacceptable mains input normally causes the UPS to use battery mode, not static bypass mode. The battery supplies the DC bus and the inverter continues creating regulated AC for the load, isolating it from the missing or out-of-tolerance source. Static bypass is only useful when its AC source is acceptable and synchronized; transferring to the same disturbed supply would pass the voltage or frequency problem directly to the protected equipment. Static bypass is more commonly used for an inverter fault, a sustained overload, or a commanded transfer under valid bypass conditions. If the installation has an independent bypass source, its acceptability is evaluated separately, but the question's basic rule remains: invalid normal input calls for battery-backed inverter operation.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e57100316c5e8fbd","question":"Which of the following are the advantages of UPS 2N system? (Multiple choices)","correctOptionLabels":["B","C","D"],"explanation":"The correct answers are B, C, and D: 2N provides power-supply redundancy, removes a single UPS path as a single point of failure, and allows UPS maintenance without transferring the load to that UPS's maintenance bypass. Each N path is sized to carry the full load, so one path can remain in service while the other is failed or isolated for maintenance. With dual-corded loads and genuinely independent upstream and downstream distribution, this architecture can avoid a single failure in one UPS path interrupting the load. Higher efficiency is not an inherent advantage; operating two complete paths at partial load can reduce conversion efficiency and increase capital and operating cost. The “no single-point failure” benefit depends on end-to-end design, because shared switchgear, controls, batteries, distribution, or single-corded loads can reintroduce common points.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e57100317d6b223d","question":"Which of the following is NOT the working mode of the online UPS?","correctOptionLabels":["A"],"explanation":"The correct answer is A: offline mode is not a working mode of an online UPS. An online double-conversion UPS normally supplies its load through the inverter, which is normal mode. When the acceptable AC input is unavailable, the battery continues feeding the inverter, producing battery mode. If the inverter is overloaded, faulty, or deliberately transferred and a suitable bypass source exists, the static bypass path can supply the load in bypass mode. “Offline” instead names a different UPS operating principle in which utility power normally feeds the load directly and the inverter starts or takes over when input power fails. Keeping topology and operating mode separate prevents confusion: an online UPS can enter normal, battery, or bypass states without becoming an offline UPS topology.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5720000d4999572","question":"___________ represents the pollution of the UPS to the grid.","correctOptionLabels":["B"],"explanation":"The correct answer is B: input current harmonics represent the UPS's electrical pollution of the grid. A nonlinear rectifier can draw current in pulses rather than as a clean sinusoid. Those harmonic current components flow through upstream source and distribution impedance, distort voltage, increase heating in transformers and conductors, affect generators, and consume system capacity. Harmonic performance is commonly described by current total harmonic distortion and by individual harmonic components under defined loading conditions. Output power factor concerns how effectively the UPS can supply real power to its load; overload capability describes temporary load support; and efficiency compares useful output with input. None of those directly measures waveform distortion injected upstream. Modern actively controlled rectifiers reduce harmonic current and improve input power factor, easing interaction with the facility electrical system.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5720000f51b6c5d","question":"Which of the following functions can a modular UPS realize? (Multiple Choice)","correctOptionLabels":["A","B","D"],"explanation":"The correct answers are A, B, and D: a modular UPS can support online expansion, online hot swap, and N+X redundancy within a single system.\n\n- Online expansion adds supported power modules while the remaining system continues supplying the load, subject to the approved procedure.\n- Online hot swap allows a module to be removed or replaced without shutting down the entire UPS when isolation and redundancy conditions are satisfied.\n- N+X uses extra modules beyond those required for load capacity, allowing module failure or maintenance within the redundancy margin.\n\nA single UPS cabinet does not create a true 2N architecture merely by containing modules. 2N requires two independent full-capacity power paths. Modular design improves serviceability and scalable capacity, but safe work still requires model-specific controls, sufficient reserve, and qualified personnel.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5720000e63b7490","question":"When the integrated UPS is wired, if the input phase sequence is wrong, the machine will not work.","correctOptionLabels":["A"],"explanation":"The correct conclusion is True (A). A three-phase integrated UPS checks input phase sequence because its rectifier, bypass path, synchronization logic, and associated distribution are designed for a defined phase rotation. Reversing two input phases changes that rotation. The UPS may inhibit startup or normal operation and raise an alarm rather than energize under a wiring condition that could cause incorrect bypass phasing or unsafe transfer behavior. Phase sequence is distinct from simply having the correct line-to-line voltage; a meter can show expected voltage while rotation is wrong. Commissioning should therefore verify phase identification and rotation on mains, bypass, and output as required before closing interconnections. Conductors should be corrected only under the approved isolation procedure, never by trial switching on energized terminals.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5720000f37014c5","question":"In which situation does the UPS work in battery mode? (Multiple answers)","correctOptionLabels":["A","C"],"explanation":"The correct answers are A and C: the UPS enters battery mode when mains is absent or when mains input exceeds the allowable tolerance. In either case, the normal input cannot safely support regulated output, so stored battery energy feeds the DC bus and the inverter continues supplying the load. A low-battery condition is not a reason to enter battery mode; it is a limit reached during battery operation and may lead to warning and eventual shutdown or transfer if another valid source exists. When mains is normal, an online UPS ordinarily operates in normal inverter mode and maintains the battery rather than discharging it. The allowable input window prevents unnecessary battery use for minor variation while ensuring unacceptable voltage or frequency is not passed through to critical equipment.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5720000e8734438","question":"The output power factor of 250 kVA UPS is 0.8, it can drive ( ) loads at most.","correctOptionLabels":["B"],"explanation":"The correct answer is B: the maximum real-power load is 200 kW. Real power is calculated from apparent power multiplied by output power factor: 250 kVA x 0.8 = 200 kW. This means the UPS reaches its stated real-power capability at 200 kW under the rating assumptions. Sizing must check both limits: a load must not exceed 250 kVA, and its real power must not exceed 200 kW. A different load power factor changes the relationship between kW and kVA, and nonlinear loads may also impose current crest factor or harmonic constraints. The arithmetic here is a nameplate calculation, not a complete design. Redundancy, overload margin, future growth, ambient derating, and manufacturer-specific output limits still need consideration in a real facility.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5720000f8c64bae","question":"According which of the following statements can you determine that the battery is faulty? (Multiple answer)","correctOptionLabels":["A","C","D"],"explanation":"The correct answers are A, C, and D. A battery whose voltage rises much faster than its peers during charging may have reduced capacity or abnormal impedance, reaching the charge limit early. Obvious bulging and leakage are direct physical signs of internal damage and require safe isolation and replacement handling. A voltage that falls much faster than peer batteries during discharge indicates weak capacity or high internal resistance and can shorten the whole string's runtime. By contrast, a battery-string temperature only 2 degrees C above ambient during discharge is not, by itself, enough to prove a fault; current flow naturally produces some heat and judgment requires product limits and comparison trends. Battery diagnosis should combine electrical behavior, inspection, temperature, and approved tests rather than relying on one ambiguous measurement.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5720000df8506be","question":"The output power factor of a 100 kVA UPS is 0.95. It is desired to provide N+1 redundancy to a 60 kW load. How many UPS is required for this case?","correctOptionLabels":["A"],"explanation":"The correct answer is A: two UPS units are required. One 100 kVA UPS at 0.95 output power factor can support up to 95 kW of real load under its rating conditions, so a single unit can carry the 60 kW load. N is therefore one unit. Adding one redundant unit produces N+1, for a total of two UPS units. In normal parallel operation they may share load, but either unit must be able to carry the full 60 kW if the other is unavailable. A complete design also checks load kVA, transient and nonlinear characteristics, overload capability, battery autonomy, parallel compatibility, and derating. The redundancy calculation is based on required capacity after one unit is lost, not simply on dividing the load across all installed units.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5720000fbfd2fd0","question":"Assuming that the discharge power specified in a battery specification is 400W@1.67V@15min, if the system load requirement is 1400W, () battery string shall be configured.","correctOptionLabels":["B"],"explanation":"The correct answer is B: four battery strings are required. Each string is specified to provide 400 W at the stated 1.67 V endpoint for 15 minutes. Dividing the required 1400 W by 400 W per string gives 3.5 strings. Because a fraction of a string cannot be installed and three strings would provide only 1200 W, the result must be rounded up to four strings, providing a nominal 1600 W at that duty point. The voltage and duration conditions must match the manufacturer's discharge table; a 400 W rating at another endpoint or runtime would not be interchangeable. Real sizing also accounts for aging margin, temperature, UPS losses, string matching, and redundancy, but the question asks for the minimum integer count from the given discharge specification.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e572000104d30afc","question":"The sleep of the UPS module is to turn off the inverter of some modules when the system load rate is low and stable so that some modules go to sleep, and the remaining un-hibernated modules bear a larger load to solve the problem of the low efficiency when the system load is light.","correctOptionLabels":["A"],"explanation":"The correct conclusion is True (A). Module sleep, or hibernation, improves light-load efficiency by stopping selected inverter modules when demand is low and stable. Power modules have fixed control, switching, magnetic, and cooling losses even at very small loads. Concentrating the same system load on fewer active modules moves those modules toward a more efficient operating point and avoids unnecessary losses in sleeping modules. The UPS controller must retain enough active capacity and configured redundancy and must monitor the load continuously. If demand rises or an active module becomes unavailable, sleeping modules are brought back online according to the product's control logic. The feature is therefore coordinated capacity management, not a manual shutdown of arbitrary modules, and it should be configured within Huawei's operating guidance.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e5720000e4da1f1e","question":"The N+X system in the UPS system has higher level of power supply protection than the 2N system.","correctOptionLabels":["B"],"explanation":"The correct conclusion is False (B). A properly designed 2N system generally provides a higher level of power-path redundancy than N+X because it supplies two independent paths, each sized for the entire load. N+X adds redundant modules or units within a common system, but components such as the cabinet, bypass, controls, switchgear, or distribution may still be shared. With 2N and dual-path downstream design, one complete path can be isolated or fail while the other continues supporting the load. That advantage comes with greater cost, space, and sometimes lower operating efficiency. The label alone does not guarantee availability: shared upstream sources, batteries, distribution, or single-corded loads can undermine 2N. Nevertheless, the statement reverses the normal protection hierarchy, so it is false.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e572000af6779401","question":"In the case of normal mains, the UPS battery in inverter mode may be executed ( ). (Multiple choice)","correctOptionLabels":["A","B","C","D"],"explanation":"The correct answers are A, B, C, and D: with normal mains and the inverter supplying the load, the battery system may perform float charging, a capacity test, balanced charging, or a shallow-discharge test. Float charging maintains readiness after recharge. Balanced charging, when supported and commanded, addresses charge imbalance using the battery system's approved control method. A capacity test deliberately discharges under controlled conditions to assess available backup capability. A shallow-discharge test removes less energy and can check battery response with less service impact. During these tests, normal mains allows the UPS to protect the load while battery behavior is evaluated or charging is managed. Each operation must follow battery chemistry, model settings, temperature limits, scheduling, and abort conditions; these are controlled maintenance functions, not interchangeable charging states.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e572000af62c8810","question":"If the customer load cannot be power-off, what should be taken care when closing the maintenance bypass switch? (Multiple choice)","correctOptionLabels":["B","D"],"explanation":"The correct answers are B and D. For a no-break transfer, first command the UPS to bypass mode and verify that the bypass source is normal; then close the maintenance-bypass switch. If the prescribed procedure also requires EPO, trigger EPO only after maintenance bypass is closed, because EPO stops UPS conversion output while the closed maintenance-bypass path continues feeding the load directly from the bypass source. This ordering preserves load continuity by establishing the maintenance path before the UPS output is stopped. EPO is not a routine substitute for the controlled bypass transfer, and it does not prove that internal circuits are electrically isolated. Maintenance bypass carries live power around the conversion system, so servicing must still follow the model-specific isolation and electrical-safety requirements.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e572000ae110b58b","question":"The wheel patrol function is enabled to interchange the running machine and the standby machine, thereby increasing the average life.","correctOptionLabels":["A"],"explanation":"The correct conclusion is True (A). The wheel-patrol, or rotation, function periodically exchanges which unit operates and which remains on standby. Without rotation, one machine accumulates most of the operating hours, thermal cycling, fan wear, and component aging while the standby unit sees little use. Sharing duty more evenly balances accumulated stress and can improve average service life across the redundant pair. Rotation also exercises the standby path, increasing the chance that a latent readiness problem is discovered before a real failure demands transfer. The function does not eliminate preventive maintenance or guarantee identical aging, because environment, load sharing, battery condition, and component tolerances still matter. Transfers must be controlled and allowed only when synchronization, source health, and redundancy conditions satisfy the UPS design.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e572000b080b81c1","question":"The function of Counter backfeed protection card is when energy reversal occurs in the main load or bypass. The counter irrigation protection card sends a drive alarm signal, and the drive trip switch (customer self-configure) is disconnected, which acts as counter irrigation protection.","correctOptionLabels":["A"],"explanation":"The correct conclusion is True (A). The statement describes backfeed protection: when reverse energy is detected on the mains or bypass input path, the protection card issues an alarm or trip-driving signal to a customer-provided, correctly configured breaker. Opening that breaker isolates the upstream circuit and prevents the UPS or downstream system from energizing conductors that are expected to be dead. This is critical for maintenance safety and for preventing abnormal source interaction. The protection card supplies detection and control; it is not itself the high-current disconnecting device. Successful operation therefore requires a compatible shunt-trip or undervoltage-release arrangement, correct control wiring, suitable breaker ratings, and commissioning tests. The translated term “counter irrigation” refers to reverse-power or backfeed protection, not water or cooling behavior.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e572000b043ecc0d","question":"When the UPS is parallel, it is necessary to check the input phase sequence of each UPS main bypass, but the output phase sequence is not required.","correctOptionLabels":["B"],"explanation":"The correct conclusion is False (B). In a parallel UPS system, phase sequence must be verified on the outputs as well as on each unit's mains and bypass inputs. Parallel outputs are electrically tied together; if phase rotation or phase identification differs, closing the parallel connection can place unlike phases against each other and create severe fault current, equipment damage, arc-flash risk, or protective trips. Correct input and bypass phase sequence is also necessary for rectifier operation, synchronization, and safe transfer. Voltage magnitude alone cannot prove correct phasing. Commissioning therefore checks phase sequence, phase correspondence, synchronization, and the approved parallel and bypass wiring before breakers are closed. Output verification is not optional simply because each individual UPS appears to operate normally when tested alone.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e572000affa21e8b","question":"If the customer load cannot to be deenergized, pay attention to () when disconnecting the maintenance bypass switch after the repair is completed.","correctOptionLabels":["A"],"explanation":"The correct answer is A: before disconnecting maintenance bypass, confirm that the load-supplying UPS module has no abnormal alarm and is capable of taking the load. During maintenance bypass, the load is fed through a direct service path while the UPS conversion equipment may be isolated. Restoration requires the normal bypass and UPS paths to be available, correctly switched, synchronized where required, and free of conditions that would interrupt supply. If maintenance bypass is opened before the UPS has established a valid alternate path, a no-break load can be dropped. A bypass-module abnormality or active EPO condition is therefore not an acceptable state for transfer. Normal battery input alone is insufficient because the immediate transfer depends on the complete UPS and bypass operating state, not only stored-energy availability.","needsReview":false,"reviewNote":""},
  {"id":"6aa2e572000af9e74ff1","question":"In ECO mode, the UPS operates in the () state when the input is stable.","correctOptionLabels":["B"],"explanation":"The correct answer is B: in ECO mode, the UPS supplies the load through the bypass path while the input source is stable and within the configured acceptable range. Bypassing continuous double conversion reduces rectifier and inverter losses, improving efficiency. The UPS still monitors source quality and keeps the inverter ready; if bypass voltage or frequency leaves the allowed window, control transfers the load to inverter operation according to the product's transfer design. ECO mode therefore trades some degree of continuous power conditioning and transfer immunity for lower energy loss. It is not battery mode, because normal input is present, and it is not maintenance bypass, which is a mechanical service path used to isolate UPS electronics. Suitability depends on load sensitivity, source quality, and the site's availability requirements.","needsReview":false,"reviewNote":""}
]
